

| Реконструкция отопительной котельной для нужд ООО «Северный луч» Наименование сооружения |
| :---: |
| Проектная документация  |
| Раздел |
| **Подраздел** |
| **Часть** |
| **Книга** |
| **КПЭИ.1102-БМК-ПБ** |
| **Том 9** |

| Изм. | № док. | Подп. | Дата |
| :---: | :---: | :---: | :---: |
| **НомерИзмТитул** | NдокИзмТитул |  | ДатаИзмТитул |
|  |  |  |  |
|  |  |  |  |

| Технический директор |  | Е.В. Мереуца |
| :---- | :---: | :---- |
|  |  |  |
| Главный инженер проекта |  | М.В. Трусов |

| Обозначение | Наименование | Примечание |
| ----- | ----- | :---: |
| КПЭИ.1102-БМК-ПБ-С | Содержание тома Номер тома | С\_Изм\_ССТ\_ЛистовСТ\_ЛистовС\_Изм\_С2 |
| КПЭИ.1102-БМК-СП | Состав проектной документации | Комплектуется отдельно |
| КПЭИ.1102-БМК-ПБ.ТЧ | Текстовая часть | С\_Изм\_ТЧТЧ\_ЛистовТЧ\_ЛистовС\_Изм\_ТЧ4 |
| КПЭИ.1102-БМК-ПБ.ГЧ | Графическая часть | С\_Изм\_ГЧ |
| КПЭИ.1102-БМК-ПБ.СО | Спецификация оборудования, изделий и материалов | С\_Изм\_СО |
|  |  |  |
|  | Иные документы |  |
| ХХХХХХХХ | Наименование документа |  |
|  |  |  |

**Примечания Нормоконтроля к оформлению содержания тома.**

В содержании тома перечень листов (документов) графической части не приводят.

Графическую часть раздела (подраздела) выполняют в виде одного графического документа или в виде нескольких документов.

Состав графической части, выполненной в виде одного документа, приводят в **Ведомости графической части** по форме 1 ГОСТ Р 21.101-2020, которую размещают на первом листе и при необходимости на последующих листах графической части.

Если графическую часть выполняют в виде нескольких документов, то ее состав приводят в **Ведомости документов графической части** по форме 2\. При этом каждый документ графической части должен иметь самостоятельное обозначение, в которое включают порядковый номер документа (ГЧ.1, ГЧ.2 и т.д.), а первым документом должна быть Ведомость документов графической части (ГЧ.1).

Если графическая часть состоит из одного листа, в графе Наименование содержания тома приводят наименование, указанное в основной надписи, например, **Ситуационный план**.

В содержание тома не включают раздел «Приложения», если приложения входят в состав текстовой части.

Все приложения оформляют как продолжение текстовой части на последующих листах текстового документа, они должны быть перечислены в содержании текстового документа.

В случае, если приложения выполняют отдельным томом, его оформляют по всем правилам оформления томов проектной документации.

При необходимости, допускается включать в том документы, имеющие самостоятельное обозначение, отличное от обозначения тома. В этом случае их приводят в содержании тома в разделе «Иные документы».

В графе Примечание приводят сведения об изменении каждого документа  
**Содержание**

[1 Описание системы обеспечения пожарной безопасности объекта капитального строительства	2](#описание-системы-обеспечения-пожарной-безопасности-объекта-капитального-строительства)

[2 Обоснование противопожарных расстояний между зданиями, сооружениями и наружными установками, обеспечивающих пожарную безопасность объектов капитального строительства	2](#обоснование-противопожарных-расстояний-между-зданиями,-сооружениями-и-наружными-установками,-обеспечивающих-пожарную-безопасность-объектов-капитального-строительства)

[3 Описание и обоснование проектных решений по наружному противопожарному водоснабжению, по определению проездов и подъездов для пожарной техники	2](#описание-и-обоснование-проектных-решений-по-наружному-противопожарному-водоснабжению,-по-определению-проездов-и-подъездов-для-пожарной-техники)

[4 Описание и обоснование принятых конструктивных и объемно-планировочных решений, степени огнестойкости и класса конструктивной пожарной опасности строительных конструкций	2](#описание-и-обоснование-принятых-конструктивных-и-объемно-планировочных-решений,-степени-огнестойкости-и-класса-конструктивной-пожарной-опасности-строительных-конструкций)

[5 Описание и обоснование проектных решений по обеспечению безопасности людей при возникновении пожара	2](#описание-и-обоснование-проектных-решений-по-обеспечению-безопасности-людей-при-возникновении-пожара)

[6 Перечень мероприятий по обеспечению безопасности подразделений пожарной охраны при ликвидации пожара	2](#перечень-мероприятий-по-обеспечению-безопасности-подразделений-пожарной-охраны-при-ликвидации-пожара)

[7 Сведения о категории зданий, сооружений, помещений, оборудования и наружных установок по признаку взрывопожарной и пожарной опасности	2](#7.1-организационные-мероприятия)

[8 Перечень зданий, сооружений, помещений и оборудования, подлежащих защите автоматическими установками пожаротушения и оборудованию автоматической пожарной сигнализацией	3](#сведения-о-категории-зданий,-сооружений,-помещений,-оборудования-по-признаку-взрывопожарной-и-пожарной-опасности)

[9 Описание и обоснование противопожарной защиты	3](#описание-и-обоснование-противопожарной-защиты-\(автоматических-установок-пожарной-сигнализации,-оповещения-и-управления-эвакуацией-людей-при-пожаре,-внутреннего-противопожарного-водопровода,-противодымной-защиты\).)

[10 Описание и обоснование необходимости размещения оборудования противопожарной защиты, управления таким оборудованием, взаимодействия такого оборудования с инженерными системами зданий и оборудованием, работа которого во время пожара направлена на обеспечение безопасной эвакуации людей, тушение пожара и ограничение его развития, а также алгоритма работы технических систем (средств) противопожарной защиты	3](#описание-и-обоснование-необходимости-размещения-оборудования-противопожарной-защиты,-управления-таким-оборудованием,-взаимодействия-такого-оборудования-с-инженерными-системами-зданий-и-оборудованием,-работа-которого-во-время-пожара-направлена-на-обеспечение-безопасной-эвакуации-людей,-тушение-пожара-и-ограничение-его-развития,-а-также-алгоритма-работы-технических-систем-\(средств\)-противопожарной-защиты)

[11 Описание организационно-технических мероприятий по обеспечению пожарной безопасности объекта капитального строительства	3](#описание-организационно-технических-мероприятий-по-обеспечению-пожарной-безопасности-объекта-капитального-строительства)

[12 Расчет пожарных рисков угрозы жизни и здоровью людей и уничтожения имущества	3](#расчет-пожарных-рисков-угрозы-жизни-и-здоровью-людей-и-уничтожения-имущества)

1. **Описание системы обеспечения пожарной безопасности объекта капитального строительства**

Раздел «Мероприятия по обеспечению пожарной безопасности» в составе проекта «Строительство ПГУ ГРЭС «Северный луч»» (далее – Объект) разработан на основании задания на проектирование и дополненного по идентификационным сведениям в части пожарной  опасности, в соответствие с требованиями нормативно технических документов указанных в разделе «Перечень нормативных документов» и на основании пункта 26, Постановления Правительства Российской Федерации от 16.02.2008 № 87 «О составе разделов проектной документации и требований к их содержанию».

## **Характеристика объекта**

Наименование объекта: расширение блочно-модульной котельной 21,5 МВт для теплоснабжения объектов ГРЭС «Северный луч» до мощности 41,5 МВт (БМК-41,5). Адрес: Тверская область, г. Энергоград, ул. Заводская, д. 5\.  

В соответствии с Заданием на проектирование «Реконструкция отопительной котельной для нужд ООО «Северный луч» блочно-модульная котельная предназначена для выработки тепловой энергии в целях покрытия нагрузок существующих зданий и сооружений ООО «Северный луч» во полного вывода их из эксплуатации, а также покрытия собственных нужд строящихся энергоблоков №1,  2 в период пусковых операций с «нуля». Отпуск тепловой энергии внешнему потребителю не предусматривается.  
Стадия проектирования: П.  
Объект представляет собой отдельно стоящее одноэтажное производственное здание блочно-модульного исполнения, сооружаемое в рамках расширения существующей инфраструктуры теплоснабжения ГРЭС «Северный луч». В здании размещаются пять водогрейных жаротрубных трёхходовых котлов (четыре котла Unitherm-10000-115 мощностью по 10 000 кВт и один котёл мощностью 1 500 кВт) с суммарной тепловой мощностью добавляемой очереди 21,5 МВт. Топливо — природный газ по ГОСТ 5542-2014. Резервное топливо не предусмотрено. Давление газа на вводе: 0,3–0,6 МПа. Расход газа при номинальной мощности: 4 848,3 м³/ч. Давление теплоносителя — не более 0,6 МПа, температурный график теплоснабжения — 110/70 °С.

Реконструируемая БМК включает существующую часть БМК-1 и возводимую БМК-2.

Установленная мощность БМК после реконструкции – 41,5 МВт, включая:

* Тепловая мощность БМК-1(существующая часть) – 21,5 МВт;

* Тепловая мощность БМК-2 – 20 МВт.

Реконструкция БМК проводится путем увеличения строительного объёма существующего модульного здания котельной. Существующие стеновые ограждения демонтируются со стороны расширения для обеспечения единого теплового контура котельной.

В настоящем томе описываются противопожарные решения, необходимые для безопасного функционирования блочно-модульной котельной, основанные на проектируемой, в соответствии со ст. 5 Технического регламента о требованиях пожарной безопасности системе обеспечения пожарной безопасности.

Проектируемая система обеспечения пожарной безопасности Объекта включает в себя:

* систему предотвращения пожара;

* систему противопожарной защиты;

* комплекс организационно-технических мероприятий по обеспечению пожарной безопасности;

* комплекс мероприятий, исключающих возможность превышения значений допустимого пожарного риска, установленного Технического регламента о требованиях пожарной безопасности и направленных на предотвращение опасности причинения вреда третьим лицам в результате пожара.

**Система предотвращения пожара** 

Предотвращение пожара (глава 13 Технического регламента о требованиях пожарной безопасности) достигается исключением условий образования горючей среды и (или) исключением условий образования в горючей среде (или внесения в нее) источников зажигания.

Предотвращение образования горючей среды и источников зажигания на проектируемом объекте обеспечивается:

* применением негорючих веществ и строительных материалов;

* ограничения массы и (или) объёма горючих веществ и материалов;

* использованием наиболее безопасных способов размещения горючих веществ и материалов, а также материалов, взаимодействие которых друг с другом приводит к образованию горючей среды;

* изоляцией горючей среды от источников зажигания (применение изолированных отсеков, камер, кабин);

* поддержанием температуры и давления среды, при которых распространение пламени исключается;

* механизацией и автоматизацией технологических процессов, связанных с обращением горючих веществ;

* установкой пожароопасного оборудования в отдельных помещениях или на открытых площадках;

* поддержание безопасной концентрации в среде окислителя и (или) горючих веществ;

* понижение концентрации окислителя в горючей среде в защищаемом объеме;

* применение устройств защиты производственного оборудования, исключающих выход горючих веществ в объем помещения, или устройств, исключающих образование в помещении горючей среды;

* удалением из помещений, технологического оборудования и коммуникаций пожароопасных отходов производства, отложений, пыли и пуха;

* применение электрооборудования, соответствующего классу пожароопасной и (или) взрывоопасной зоны, категории и группе взрывоопасной смеси;

* применение в конструкции быстродействующих средств защитного отключения электроустановок или других устройств, исключающих появление источников зажигания;

* применение оборудования и режимов проведения технологического процесса, с защитой от статического электричества;

* устройством молниезащиты проектируемых зданий и сооружений и оборудования;

* применение искробезопасного инструмента при работе с легковоспламеняющимися жидкостями и горючими газами;

* применение искробезопасного инструмента при работе с легковоспламеняющимися жидкостями и горючими газами;

* применением устройств, исключающих возможность распространения пламени из одного объёма в смежный (противопожарные двери, экраны и т.п.);

* ликвидация условий для теплового, химического и (или) микробиологического самовозгорания обращающихся веществ, материалов и изделий;

* исключение контакта с воздухом пирофорных веществ.

**Система противопожарной защиты** 

Противопожарная защита (глава 14 Технического регламента о требованиях пожарной безопасности) обеспечивается снижением динамики нарастания опасных факторов пожара, эвакуацией людей и имущества в безопасную зону и (или) тушением пожара. Для этого на проектируемом объекте предусмотрено:

* применение объёмно-планировочных решений и средств, обеспечивающих ограничение распространения пожара за пределы очага;

* применение основных строительных конструкций и материалов с пределами огнестойкости и классами пожарной безопасности, соответствующими требуемым степеням огнестойкости и классам конструктивной пожарной опасности проектируемых зданий и сооружений;

* ограничение пожарной опасности поверхностных слоев (отделок, облицовок) строительных конструкций на путях эвакуации;

* устройство эвакуационных путей, удовлетворяющих требованиям безопасной эвакуации людей при пожаре;

* применение систем коллективной защиты и средств индивидуальной защиты людей от воздействия опасных факторов пожара;

* применение огнезащитных составов и строительных материалов для повышения предела огнестойкости строительных конструкций;

* устройство аварийного слива пожароопасных жидкостей из оборудования и аппаратуры;

* применение автоматических установок пожарной сигнализации, оповещения и управления эвакуацией людей при пожаре;

* выполнение наружного противопожарного водоснабжения и внутреннего противопожарного водопровода;

* применение первичных средств пожаротушения;

* обеспечение возможности доступа личного состава пожарных подразделений и подачи средств пожаротушения к очагу пожара, а также проведения мероприятий по спасению людей и материальных ценностей.

Комплекс организационно-технических мероприятий проектируемого объекта включает в себя:

* установление противопожарного режима, соответствующего пожарной опасности объекта;

* организацию обучения работников мерам пожарной безопасности;

* разработку инструкций о мерах пожарной безопасности и реализацию их требований;

* изготовление и применение средств наглядной агитации по обеспечению пожарной безопасности;

* разработку мероприятий по действиям администрации и работников объекта на случай возникновения пожара, а также по их взаимодействию с подразделениями пожарной охраны.

Для эксплуатации Объекта разрабатывается комплекс организационно-технических мероприятий по пожарной безопасности.

**Комплекс мероприятий, исключающих возможность превышения значений допустимого пожарного риска**

На объекте разработан комплекс мероприятий, исключающих возможность превышения значений допустимого пожарного риска и направленных на предотвращение опасности причинения вреда третьим лицам в результате пожара.

Допустимый уровень индивидуального пожарного риска в зданиях и сооружениях ГРЭС «Северный луч» \- не более 10\-4 в год (статья 93 Технического регламента о требованиях пожарной безопасности).

Заземляющее устройство, используемое для заземления электроустановок разных назначений и напряжений, удовлетворяет всем требованиям, предъявляемым к заземлению этих электроустановок: защиты людей от поражения электрическим током при повреждении изоляции, условиям режимов работы сетей, защиты электрооборудования от перенапряжения и т. д. в течение всего периода эксплуатации.

Заземление вновь устанавливаемого оборудования выполняется путем присоединения к существующему внутреннему контуру заземления главного корпуса стальной полосой сечением 5х50 мм при помощи сварки. Количество точек заземления оборудования определяется инструкцией завода-изготовителя.

Подключение электродвигателей, электрошкафов, электрифицированной арматуры к внутреннему контуру заземления и отпайкам от него выполняется с использованием медных гибких проводников сечением 16 мм² и медных наконечников.

С целью выравнивания потенциалов внутри здания все продольные элементы, к которым крепятся кабельные конструкции, кабельные короба, закладные элементы и опорные металлоконструкции под электрооборудование, присоединяются к сети заземления в двух противоположных точках.

Молниезащита проектируемого оборудования обеспечивается существующей системой молниезащиты главного корпуса электростанции.

**Пожарно-технические характеристики технологических процессов**

В данном разделе рассматриваются вещества и материалы, используемые на объекте и попадающие в объем проектирования станции, согласно техническому заданию, а также с учетом №123-ФЗ (ч.4, ст.4).

Режим работы блочно-модульной котельной – базовый, круглосуточный, непрерывный. 

Все основное и вспомогательное оборудование электростанции предназначено для преобразования химической энергии сгорания топлива в тепловую энергию пара, затем в механическую энергию вращения роторов турбин и генератора, и, наконец, в электрическую энергию, отдаваемую потребителям. В газовых котлах при сжигании топлива из воды вырабатывается пар высокого давления, который поступает в проточную часть турбины.

Система контроля и управления процессом сжигания автоматизирована. Подача природного газа к котлам осуществляется от магистрального газопровода через газораспределительные пункты и блоки отключения арматуры (БОА). Регулирование отпуска тепловой энергии – качественное, централизованное по совмещенной нагрузке отопления и ГВС. Система теплоснабжения – закрытая, зависимая, одноконтурная.  Подача тепловой энергии будет осуществляться по 2 выводам: в сторону существующей промплощадки ГРЭС «Северный луч» и в сторону ГК энергоблоков 1, 2\. Подача тепловой энергии существующим потребителям ГРЭС «Северный луч» осуществляется двумя трубопроводами диаметром 325х6 мм расчетным расходом сетевой воды в количестве 443,7 м³/ч. Подача тепловой энергии к энергоблокам №1, 2 осуществляется двумя трубопроводами диаметром 273х8 мм расчетным расходом сетевой воды в количестве 422,8 м³/ч.

Реконструируемая часть блочно-модульной котельной предназначена для подогрева, обеспечения требуемого гидравлического режима теплосети и циркуляции сетевой воды (теплоносителя), используемого в системах технологического подогрева сред, отопления, вентиляции и горячего водоснабжения потребителей, вводимых в эксплуатацию с энергоблоком №3 «Северный луч» ГРЭС.

Основное оборудование, устанавливаемое в БМК \-2 \- два водогрейных котла типа Unitherm-10000-115 номинальной мощностью 10,0 МВт с газовыми горелками типа T-5.1250 GEs80.

Котельная поставляется в блочно-модульном исполнении. 

Количество дымовых труб – 4 шт. 

Высота дымовых труб – 25 м.

**Природный газ (метан)** является основным и вспомогательным топливом. Параметры топлива приведены в таблице 1.1. 

Метан – бесцветный горючий газ, плотность – 0,689 кг/м3, теплота сгорания – 11 910 ккал/кг, температура самовоспламенения – 537°С, область воспламенения 5-15% объемных, скорость горения – 0, 338 м/с.

таблица 1.1 \- Параметры топлива

| Наименование |  |  | Размер-ность | Норма по ГОСТ 5542-2014 | Среднемесячный показатель |
| :---: | :---: | :---: | :---: | :---: | :---: |
| Компонентный состав, молярная доля: |  |  |  |  |  |
|  | Метан | СН4 | % | не норм. | 94,7 |
|  | Этан | С2Н6 | % | не норм. | 3,08 |
|  | Пропан | С3Н8 | % | не норм. | 0,98 |
|  | Изобутан | iС4Н10 | % | не норм. | 0,159 |
|  | Н-бутан | hС4Н10 | % | не норм. | 0,15 |
|  | Нео-пентан: | nС5Н12 | % | не норм. | 0,0019 |
|  | Изо-пентан: | iС5Н12 | % | не норм. | 0,0288 |
|  | Н-пентан | hС5Н12 | % | не норм. | 0,0198 |
|  | Гексаны \+ высшие углеводороды |  |  % | не норм. | 0,0206 |
|  | Диоксид углерода |  |  % | не более 2,5 | 0,268 |
|  | Азот | N2 | % | не норм. | 0,569 |
|  | Кислород               | О2 | % | не более 0,050 | 0,0041 |
|  | Водород                  | H | % | не норм. | 0,0161 |
|  | Гелий                       | He | % | не норм. | 0,0099 |
| Низшая теплота сгорания при стандартных условиях |  |  | МДж/м3 | не менее 31,8 | 34,77 |
|  |  |  | Ккал/м3 | не менее 7600 | 8305 |
| Число Воббе (высшее) при стандартных условиях |  |  | МДж/м3 | 41,20-54,50 | 50,15 |
|  |  |  | Ккал/м3 | 9840-13030 | 11978 |
| Плотность при стандартных условиях |  |  | кг/м3 | не норм. | 0,7108 |
| Массовая концентрация сероводорода |  |  | г/м3 | не более 0,020 | менее 0,0010 |

Резервное/аварийное топливо не предусматривается.

**Технологические среды**

Технологические среды по взрывопожароопасности классифицируются по группам в соответствие Законом №123-ФЗ (ст.16). Классификация взрывоопасных зон подразделяются по классам в соответствие с Техническим регламентом о требованиях пожарной безопасности (ст. 19).

Категории помещений и зданий по пожарной и взрывопожарной рассчитываются в соответствие с Техническим регламентом о требованиях пожарной безопасности (ст.27) и СП 12.13130.2009. Классификация пожароопасных и взрывоопасных зон подразделяются по классам в соответствие с Техническим регламентом о требованиях пожарной безопасности (ст.18, ст.19). 

В пожароопасных помещениях электрооборудование выполняется пожарозащищенным с маркировкой степени защиты оболочки IP. Классификация пожарозащищенного оборудования осуществляется в соответствие с таблицами 4 и 5, Приложений к Технического регламента о требованиях пожарной безопасности.

2. **Обоснование противопожарных расстояний между зданиями, сооружениями и наружными установками, обеспечивающих пожарную безопасность объектов капитального строительства**

Компоновочное решение генерального плана Объекта выполнено с учетом соблюдения норм технологического единства, нормативных документов по пожарной безопасности, в соответствие с требованиями статьи 100 Технического регламента №123-ФЗ, СП 4.13130.2013, СП 90.13330, ПУЭ.

Расстояния между зданиями и сооружениями приняты с учетом их степени огнестойкости и класса конструктивной пожарной опасности. Производственное здание БМК  предусматривается  IV-ой степени огнестойкости  с классом конструктивной пожарной опасности С0, при этом на территории промплощадки ГРЭС «Северный луч», также проектируется здания II-й и III-й, IV-ой степени огнестойкости с классом конструктивной пожарной опасности С0 и C1, соответственно. Расстояния между ними приняты с учетом требований п.п. 4.3, 6.1.2, 6.1.3. табл. 1 и табл. 3 СП 4.13130.2013:

* не менее 9 метров – между проектируемым зданием БМК и зданиями и сооружениями категории А, Б и В;

* между зданиями и сооружениями категории Г и Д расстояния не нормируются.

В таблице 2.1 представлены основные пожарно-технические характеристики зданий и сооружений, влияющие на определение противопожарных расстояний.

Таблица 2.1 – Пожарно-технические характеристики зданий, сооружений и нормируемые противопожарные расстояния

| № по генплану | Наименование объекта | Степень огнестойкости | Класс КПО | Категория по взрывопожарной и пожарной опасности | Нормативное противопожарное расстояние от проектируемого здания (табл. 3 СП 4.13130) |
| :---- | :---- | :---- | :---- | :---- | :---- |
| Проектируемое здание | Здание блочно-модульной котельной  | IV | C0 | Г |  |
| Иные здания и сооружения на территории станции |  |  |  |  |  |
| 1 | Здание главного корпуса | II | C0 | В  | 9 |
| 11.1 | Здание хим. цеха №1 (цех) | IV | C0 | В | 9 |
| 4.3.1 | Камера переключений | IV | C0 | Г |  Не нормируется  |

Расстояния до других зданий и сооружений от проектируемого здания БМК, на рассматриваемом пятне застройки, значительно превышают 18 м, что отвечает всем нормируемым СП 4.13130 значениям.  Наружные установки категорий находятся на удалении превышающим 40 м.

 Компоновочные решения генплана представлены на Листе 2, КПЭИ.1300-ПБ.ГЧ1.  
Размещение зданий и сооружений на площадке выполнено с учётом нераспространения возможного пожара на соседние объекты. Уменьшение противопожарных расстояний, предусмотренных нормативными документами, проектом не предусматривается (все расстояния принимаются не менее требуемых или не нормируются в соответствии с прямыми указаниями СП 4.13130).  
В соответствии с **п. 6.1.6 СП 4.13130.2013**, расстояние от проектируемого здания до границ лесного массива предусмотрено не менее **50 м**.   
Противопожарное расстояние от открытых стоянок для хранения автомобилей проектом предусмотрены не менее **12** м. (**п. 6.1.48 СП 4.13130.2013**).  
Газопроводы природного газа надземной прокладки размещаются на конструкциях (опорах, эстакадах и т.п.), выполненных из материалов группы горючести НГ. Расстояние от трубопроводов стенок газопроводов до стен проектируемых зданий с проемами на территории ГРЭС «Северный луч» проектируется не менее **3 м**, а до стен зданий без проемов \- не менее **0,5 м,** что отвечает требованиям п. 6.1.33 СП 4.13130. При совмещении кабелей и трубопроводов в одной галерее или на эстакаде расстояние между трубопроводами и кабельными конструкциями проектируется не менее 0,5 м. Совмещенная прокладка кабелей с трубопроводами с природного газа учитывает одно из следующих требований:  
\- обеспечение расстояния от трубопроводов с ГГ и ЛВЖ до кабельных конструкций не менее 3 м;   
\- выполнение огнезащитного экрана между кабельными конструкциями и трубопроводами с ГГ и ЛВЖ с пределом огнестойкости не менее EI 15;   
\- применение бронированных кабелей.  
**Уменьшение расстояний** на 20% или 50%, предусмотренное ст. 26 ФЗ-123 и Приложением №1 к СП 4.13130, **не применяется**, так как здание котельной имеет IV степень огнестойкости.  
**Не нормирование расстояний** при наличии противопожарных стен 1-го типа (п. 6.1.3 СП 4.13130) и правило **суммарной площади зданий** IV степени огнестойкости в пределах пожарного отсека в проекте не используется, так как требуемые разрывы и без того не превышают нормативных или не нормируются.  
Принятые в проекте противопожарные расстояния между зданием блочно-модульной котельной электростанции (степень огнестойкости IV, класс С0, категория Г) и соседними зданиями, сооружениями и наружными установками:

* противопожарные разрывы между зданиями и сооружениями, наружными установками на территории ГРЭС «Северный луч» обеспечены безусловным выполнением требований ст. 69 Технического регламента и СП 4.13130.2013;  
* не требуют дополнительного уменьшения;  
* обеспечивают нераспространение пожара и пожарную безопасность объекта капитального строительства.

Фактически, более подробно информация представлена на прилагаемом листе 2, КПЭИ.11020-ПБ.ГЧ «Ситуационный план организации земельного участка».

3. **Описание и обоснование проектных решений по наружному противопожарному водоснабжению, по определению проездов и подъездов для пожарной техники**

**Наружное противопожарное водоснабжение**

Организация наружного пожаротушения здания БМК проектируется на основании Технического регламента о требованиях пожарной безопасности (ст. 68, 99), а также требований СП 8.13130.2020, п. 5.3, табл 3\. 

Пятно застройки здания БМК находится в границах проектирования расширения генерирующих мощностей ГРЭС «Северный луч». Для обеспечения системой противопожарного водоснабжения всех зданий и сооружений, в указанных границах проектирования, предусматривается устройство новых участков сетей В2 от самостоятельной кольцевой системы противопожарного водопровода диаметром 355 мм. Длина тупиковых линий водопровода принята не более 200 м. Сети прокладываются подземно, с учетом глубины промерзания.

В колодцах на сети В2 установлены пожарные гидранты и отключающая арматура, обеспечивающая бесперебойную работу противопожарного водопровода при пожаре, на период возможного отключения отдельных участков кольцевой сети в соответствии с п. 11.10 СП 31.13330.2021. Количество пожарных гидрантов и расстояние между ними определено расчетом в соответствующем разделе проектной документации и приведено в графическом приложении Б на ситуационном плане организации земельного участка, исходя из суммарного расхода воды на пожаротушение и пропускной способности гидрантов, с учетом прокладки рукавных линий длиной не более 200 м от двух пожарных гидрантов на уровне нулевой отметки (п.8.10 СП 8.13130).

Диктующими показателями для расчета противопожарного водоснабжения на территории Объекта, являются расход и напор на пожаротушение здания главного корпуса и составляет 100 л/с, что значительно превышает фактически требуемый СП 10.13130 нормативный расход на нужды пожаротушения проектируемого здания БМК строительным объёмом 2283 м3 (10 л/с).

Требуемые расходно-напорные характеристики в сети, обеспечиваются группой пожарных насосов, установленных в отдельном пожарном отсеке I степени огнестойкости, категории Д в здании ЦНС (п. 40 по генплану). Пожарные насосы I категории надежности действия, I категории по степени обеспеченности воды и I (особой) категории надежности электроснабжения, со следующими рабочими параметрами: Q=267 м³/ч, Н=72 м, N=90 кВт. В группе 2 рабочих насоса и 1 резервный. Насосы запитаны по двум всасывающим трубопроводам от двух секций аванкамеры ЦНС, с резервным водоснабжением от из двух напорных водоводов добавочной воды системы технического водоснабжения, диаметром 400 мм, каждый из которых, при аварийном отключении второй линии, обеспечивает пропуск расчетного расхода воды на тушение пожара. 

Более подробно информация приводится в разделе КПЭИ.1102\-ИОС1.1.ГЧ1 на листе 12

По требованию Заказчика, для поддержания в сети противопожарного водопровода постоянного давления не менее 0,55 МПа, проектом предусмотрена установка жокей-насоса (1 рабочий, 1 резервный), со следующими параметрами: Q=2,5 м³/ч, Н=72 м, N=1,1 кВт. Для стабилизации давления и предупреждения гидроударов в системе водоснабжения предусмотрен гидроаккумулятор, объемом 500 л. Расходы воды на пожаротушение и охлаждение, другие пожарно-технические характеристики проектируемых зданий представлены в Приложении А (обязательное).

Расчет системы противопожарного водоснабжения выполнен на один пожар в соответствии с СП 8.13130.2020 (п.5.15) так как территория объекта не превышает 150 га.

Электроснабжение насосных агрегатов, размещенных в здании ЦНС выполнено по I особой категории группы надежности, согласно СП 90.13330.2012 (п.13.3).

В соответствии с СП 31.13330.2021 (п.7.4, п.15.9) для системы противопожарного водопровода принята первая категории по степени обеспеченности подачи воды и первый класс ответственности.

Расстояние от пожарных гидрантов до стен проектируемого здания принято не менее 5 м, а до края проезжей части — не более 2,5 м. Для указания мест расположения пожарных гидрантов, при эксплуатации, предусматриваются знаки пожарной безопасности типа F09 согласно приложению К по ГОСТ 12.4.026-2015. Пожарные гидранты расположены вдоль автомобильных дорог на расстоянии не более 2,5 м от края проезжей части, но не ближе 5 м от стен зданий.

**Проезды и подъезды для пожарной техники**

Расстояние до ближайшего пожарного депо (Пожарно-спасательная часть № 220 ТУ № 12 ГКУ МО Мособлпожспас) по дорогам с твёрдым покрытием составляет порядка 2  км, что отвечает положениям ч. 1 ст. 76 Технического регламента, исходя из условия, что время прибытия первого подразделения к месту вызова в городском муниципальном поселении пункте не превышает 10 мин.

На территорию промплощадки – филиал «Северный луч», где размещается пятно застройки БМК, имеется два въезда для пожарных автомобилей шириной не менее 4,5 м, что отвечает требованиям ст. 98 Технического регламента и п. 5.38 СП 18.13330, так как общая площадь участка застройки превышает 5 Га.

Подъезд для пожарных автомобилей к проектируемому зданию БМК шириной 12,0 м предусмотрен   с одной стороны, что соответствует требованиям п. 8.2.1 СП 4.131.30.

Так как высота проектируемого здания БМК составляет не более 12 м, расстояние от края проезжей части функциональных внутриплощадочных дорог, совмещённых с проездами для пожарных автомобилей до стен здания БМК находится в диапазоне не превышающем 25 м, что отвечает требованиям п. 8.2.6 СП 4.131.30. 

Проектом предусматривается возможность объезда проектируемого здания котельной по существующим дорогам электростанции, обеспечивающим возможность маневрирования и разворота пожарной техники в соответствии с требованиями п. 8.1 СП 4.13130.2013

Согласно п. 8.6 СП 4.13130.2013, ширина проездов для пожарной техники принимается в зависимости от высоты здания и составляет не менее 3,5 м. Проектируемое здание имеет высоту 6,8 м (менее 13 м включительно). Конструкция дорожной одежды предусматривается с обустройством асфальтобетонного покрытия, из учета нормативной нагрузки от пожарных машин, что обусловлено положениями п. 8.1.7 СП 4.13130.

Подъезд пожарной техники к проектируемым и реконструируемым зданиям и сооружениям на территории ГРЭС «Северный луч» осуществляется по существующим и проектируемым дорогам внутриплощадочным автодорогам шириной не менее 3,5 м, согласно  СП 4.13130.2013 (п. 8.1.4, п.8.2.3).

4. **Описание и обоснование принятых конструктивных и объемно-планировочных решений, степени огнестойкости и класса конструктивной пожарной опасности строительных конструкций**

4.1. Общие положения  
4.1.1 Объемно-планировочные и конструктивные решения по обеспечению пожарной безопасности проектируемого здания приняты в соответствии с требованиями Технического регламента о требованиях пожарной безопасности, СП 2.13130, СП 4.13130, СП 89.13330.2016.  
Проектом предусматривается реконструкция существующего здания котельной путем его расширения. Существующие стеновые ограждения демонтируются со стороны расширения для обеспечения единого теплового контура котельной. Здание котельной после реконструкции представляет собой двухэтажное каркасное здание из легких металлических конструкций (ЛМК) с обшивкой из трехслойных сэндвич-панелей. Конструкция здания обеспечивает требуемую защиту внутреннего оборудования от воздействий окружающей среды с учетом климатических условий и сейсмичности района строительства.  
По классификации ст. 32 Технического регламента о требованиях пожарной безопасности здание котельной относится к классу функциональной пожарной опасности Ф5.1 (производственные здания).  
Конструктивная схема здания — рамная, на металлическом каркасе. Наружные стены выполняются из трёхслойных сэндвич-панелей толщиной 100 мм с негорючим минераловатным утеплителем, покрытие — из трёхслойных кровельных сэндвич-панелей толщиной 120 мм с негорючим минераловатным утеплителем.   
4.1.2 Основные характеристики здания:

* Класс функциональной пожарной опасности — **Ф5.1** — ст. 32 ФЗ-123;

* Степень огнестойкости — **IV**;

* Класс конструктивной пожарной опасности — **С0**;

* Категория по взрывопожарной и пожарной опасности — **Г**;

* Количество этажей — **2**;

* Высота здания — **6,56 м**;

* Строительный объем — **2426,63 м³**;

* Площадь застройки — **368,79 м²**;

* Общая площадь здания — **607,33 м²**.

4.2. Обоснование степени огнестойкости здания и конструктивной пожарной опасности   
4.2.1 Степень огнестойкости проектируемого здания БМК установлена в зависимости от этажности, класса функциональной пожарной опасности, площади пожарного отсека и пожарной опасности происходящих в них технологических процессов (ч. 1 ст. 87 Технического регламента о требованиях пожарной безопасности).   
В соответствии с п. 6.9.2 СП 4.13130.2013, отдельно стоящие здания котельных, относящихся ко второй категории по надежности теплоснабжения согласно п. 4.9 СП 89.13330.2016, могут выполняться IV степени огнестойкости классов конструктивной пожарной опасности С0, С1.  
Класс конструктивной пожарной опасности здания С0 принят в соответствии с п. 6.9.2 СП 4.13130.2013 и п. 7.3 СП 89.13330.2016  
4.2.2 В соответствии с требованиями п. 6.1.1 табл. 6.1 СП 2.13130.2020, требуемая степень огнестойкости проектируемого здания БМК категории «Г» с площадью пожарного отсека не более 506,26 м2 – IV. Класс конструктивной пожарной опасности проектируемого здания устанавлен в зависимости от этажности, класса функциональной пожарной опасности, площади пожарного отсека и пожарной опасности происходящих в нём технологических процессов (ч. 5 ст. 87 Технического регламента о требованиях пожарной безопасности). При установленных показателях этажности, площади и высоты здание БМК проектируется с классом конструктивной пожарной опасности С0, что отвечает требованиям п. 6.1.1 табл. 6.1 СП 2.13130. Принятый класс конструктивной пожарной опасности проектируемого здания БМК обеспечивается применением металлических несущих элементов, наружных стеновых и кровельных панелей с негорючим минераловатным утеплителем класса К0, а также проектным исключением горючих теплоизоляционных материалов в наружных ограждающих конструкциях здания. 

4.2.3 Несущими элементами здания БМК по п. 5.4.2 СП 2.13130.2020 являются несущие стойки-колонны каркаса, горизонтальные и диагональные связи, обеспечивающие общую прочность и пространственную устойчивость здания, а также несущие стойки и балки каркаса технологических площадок. Несущая конструктивная система здания — металлокаркас рамного типа. Стойки основного каркаса выполнены из круглых труб Ф168×5,0 (сталь C245, ГОСТ 10704/8732). Горизонтальные и диагональные связи — из равнополочных уголков. Несущий каркас технологических площадок 2-го яруса включает круглые трубы диаметром 89–325 мм в качестве стоек и прямоугольные/квадратные профили в качестве балок перекрытия. Наружные стены и кровля — трёхслойные сэндвич-панели с негорючим минераловатным утеплителем класса K0.

Класс пожарной опасности строительных конструкций определяется в соответствии с пунктом 5.2.2 СП 2.13130.2020 по ГОСТ 30403\. Металлические конструкции из стали C245/C345 без применения горючих защитных покрытий относятся к классу К0. Наружные сэндвич-панели с НГ утеплителем — класс К0 по сертификату пожарной безопасности изготовителя. Класс КПО здания С0 подтверждается применением конструкций исключительно класса К0.

Таблица 4.1 — Принятые конструктивные решения, класс КПО и пределы огнестойкости строительных конструкций объекта БМК-41,5

| Конструктивный элемент | Материал и сечение | Класс КПО | Предел огнестойкости (требуемый / фактический) |
| ----- | ----- | :---: | ----- |
| Несущий металлокаркас — стойки основного каркаса | Труба Ф168×5,0, C245 | К0 | R 15 (треб.) / ≥ R 15 (факт., δпр=4,85 мм) |
| Колонны каркаса площадок 2-го яруса (крупные) | Труба Ф325×6,0, C345; Ф219×5,0, C345; Ф159×4,5, C245 | К0 | R 15 (треб.) / \>\> R 15 (факт., δпр=4,37–5,90 мм) |
| Главные балки перекрытия 2-го яруса | Профиль 200×100×6, C345; Швеллер 10П, C245 | К0 | R 15 (треб.) / ≥ R 15 (факт., δпр=5,76–5,83 мм) |
| Балки настила площадок (частые прогоны) | Профиль 50×50×4,5, C245 | К0 | R 15 (треб.) / ≥ R 8 (факт., δпр=4,10 мм — условие п. 5.4.3 выполнено) |
| Наружные стены (ограждение) | Сэндвич-панели, НГ утеплитель δ=100 мм | К0 | E 15 (треб.) / E 15 (факт., по ТД изготовителя) |
| Кровля (покрытие) | Сэндвич-панели, НГ утеплитель δ=120 мм | К0 | RE 15 (треб.) / RE 15 (факт., по ТД изготовителя) |
| Примечания 1\. Предел огнестойкости узлов крепления (по признаку R) и примыкания (по признакам E, EI) строительных конструкций Объекта между собой предусмотрен соответствующим требуемому пределу огнестойкости стыкуемых строительных конструкций. Деформационный шов, устраиваемый в конструкции, не снижает её предел огнестойкости. Материалы, применяемые для заполнения деформационных швов, обеспечивают требуемый класс пожарной опасности конструкций. Узлы сопряжения строительных конструкций с нормируемым пределом огнестойкости предусматриваются с пределом огнестойкости не менее предела огнестойкости конструкции. 2\. Предел огнестойкости по признаку R конструкции, являющейся опорой для других конструкций, предусматривается не менее предела огнестойкости опираемой конструкции. 3\.  Фактическое применение строительных конструкций здания и их пределы огнестойкости  уточняются на стадии рабочего проекта. 4\.  Для конструкций стен Объекта наружных ненесущих, выполненных из негорючих материалов (НГ) установлен класс пожарной опасности К0 без испытаний по [ГОСТ 31251](consultantplus://offline/ref=FED32651C1A8726E0FA089C9C7A263596D653B303D99FF28ACDF1FA92B11BF434CBC8F5841F10401B7451A77bC3AJ), при этом показатели пожарной опасности материалов уплотнителей и герметиков, а также наносимые на элементы конструкций защитно-декоративные и антикоррозионные покрытия толщиной слоя до 0,3 мм не учитываются (п. 5.2.3 СП 2.13130). 5\. Отделка (облицовка) внешних поверхностей наружных стен из материалов групп горючести Г2 \- Г4 и применение легковозгораемых ветровлагозащитных мембран и других материалов по ГОСТ Р 56027 на Объекте не проектируется. 6\. Класс пожарной опасности заполнений проемов в ограждающих конструкциях здания (дверей, ворот, окон) не нормируется. |  |  |  |

4.2.4 Требуемый предел огнестойкости несущих элементов здания IV степени огнестойкости составляет R 15 (таблица 21 Приложения к Технического регламента о требованиях пожарной безопасности). В соответствии с пунктом 5.4.3 СП 2.13130.2020, если требуемый предел огнестойкости конструкции установлен R 15 (RE 15, REI 15), допускается применять незащищённые стальные конструкции при условии, что их предел огнестойкости по результатам испытаний или расчётов составляет R 8 и более, либо — независимо от их фактического предела — если приведённая толщина металла в соответствии с ГОСТ Р 53295 составляет не менее 4,0 мм.

В качестве огнезащитного покрытия могут быть рассмотрены огнезащитные составы Goodhim F01 19309, Pirex Metal Plus, Neomid Professional 010, Мицар ОС-12-03, Краска Огнеза ВД-М огнезащитная, Огракс, Proffitex 208, НЕОФЛЭЙМ и аналоги.

Выбор поставщика огнезащитных покрытий осуществляется Заказчиком на конкурсной основе, поэтому в качестве конкретного наименования и производителя проектной документацией не предусматривается. Проект огнезащиты будет разработан на стадии рабочей документации на основании СП 2.13130.2020 (п.3.5). В объеме проекта огнезащиты будет представлено обоснование принятых проектных решений по способам и средствам огнезащиты строительных конструкций для обеспечения их предела огнестойкости, с учетом экспериментальных данных по огнезащитной эффективности средства огнезащиты, а также результатов прочностных и теплотехнических расчетов строительных конструкций с нанесенными средствами огнезащиты. Выбор поставщика огнезащитных покрытий осуществляется Заказчиком на конкурсной основе, поэтому в качестве конкретного наименования и производителя проектной документацией не предусматривается. *Для модульных зданий полной заводской готовности в объеме данного проекта тип огнезащитных покрытий, комплектности систем противопожарной защиты и указание предусмотренных проектом пожарно-технических характеристик будут подтверждены паспортами заводов изготовителей на стадии рабочей документации.*

4.3 Предотвращение распространения пожара

В здании котельной отсутствуют помещения различных классов функциональной пожарной опасности (все помещения относятся к классу Ф5.1).  Деление здания БМК на пожарные отсеки не предусматривается. Здание решено в виде единого производственного объёма котельного зала. Разделение противопожарными преградами в соответствии с п. 6.1.40 СП 4.13130.2013 не требуется.

В стенах, перегородках, перекрытиях и покрытиях здания, а также в узлах их сочленения не предусмотрены пустоты, ограниченные горючими материалами. Сэндвич-панели заводского изготовления имеют замкнутую конструкцию без внутренних пустот, сообщающихся между собой.

В объеме котельного зала проекта БМК отсутствуют встройки и вставки.

Применяемые кабели предусматриваются с пониженным дымо-газовыделением марки НГ(LS) (А) не распространяющими горение или огнестойкие марки FR(Ls) (А) Закона №123-ФЗ (ч.7 и ч.8 ст.82).

4.4. Требования к дымовой трубе

Для отвода продуктов сгорания в комплекте с БМК поставляются индивидуальные трехслойные дымовые трубы модульного исполнения с металлоконструкцией (фермой) для их крепления.

В соответствии с п. 6.9.20 СП 4.13130.2013, для котельной, работающей на газообразном топливе, дымовая труба выполняется из материалов НГ (металл с теплоизоляцией из негорючей минеральной ваты). Искрогаситель при работе на газообразном топливе не требуется.

Все строительные и отделочные материалы имеют сертификаты пожарной безопасности.

5. **Описание и обоснование проектных решений по обеспечению безопасности людей при возникновении пожара**

5.1 Проектные решения по обеспечению безопасности людей при возникновении пожара в проектируемой блочно-модульной котельной приняты в соответствии с требованиями Технического регламента и СП 1.13130. Защита людей на путях эвакуации обеспечивается комплексом объемно-планировочных, конструктивных и инженерно-технических мероприятий, исходя из того, что объект представляет собой одноэтажное производственное здание класса Ф5.1 без постоянных рабочих мест.  
5.2 Безопасность людей при пожаре обеспечивается организацией прямой эвакуации из котельного зала непосредственно наружу.   
5.3. Эвакуационные выходы  
5.3.1. Нормативные требования к количеству выходов  
Количество и ширина эвакуационных выходов из помещений определены в соответствии с п. 4.2.5 СП 1.13130.2020 и п. 6.10 СП 89.13130 в зависимости от максимально возможного числа эвакуирующихся и предельно допустимого расстояния от наиболее удалённого места возможного пребывания людей до ближайшего эвакуационного выхода.  
Согласно п. 8.2.3 СП 1.13130.2020, количество эвакуационных выходов с этажа определяется расчетом, но должно быть не менее двух, если на этаже находится более 5 человек. При численности персонала не более 5 человек в смену на этаже, проектом допускается предусматривать один эвакуационный выход при соблюдении требований к предельному расстоянию эвакуации (п. 8.2.7, табл. 15 СП 1.13130.2020).  
Для производственных зданий класса Ф5.1 категории Г при IV степени огнестойкости класса С0 предельно допустимое расстояние от наиболее удаленного рабочего места до ближайшего эвакуационного выхода не нормируется (табл. 15 СП 1.13130.2020). Фактическое расстояние — не более 15 м по длине помещения.  
5.3.2. Проектное решение — 1-й этаж (отм. 0,000).   
В проектируемом здании предусматриваются два эвакуационных выхода по фронту котлов. Такое решение соответствует независимую эвакуацию людей из каждой части здания наружу.  
Принимая во внимание ограниченную численность возможного персонала (1 человек), проектом предусмотрено устройство двух эвакуационных выходов непосредственно наружу. В качестве резервного (вспомогательного) допускается использовать второй выход через существующие распашные ворота.  
Основной выход:

* Тип: дверной проем  
* Размеры: 1,0×2,1 м (в свету)  
* Расположение: южный фасад, оси *–*  
* Направление открывания: по ходу эвакуации наружу

Резервный выход:

* Тип: распашные ворота со встроенной калиткой  
* Размеры: 2,0×2,6 м (ворота), калитка 0,8×1,8 м

Направление открывания дверей — по ходу эвакуации (п. 4.2.22 СП 1.13130). Ширина и высота эвакуационных выходов соответствуют пп. 4.2.18, 4.2.19 СП 1.13130 (не менее 0,8 м при числе эвакуирующихся до 50 человек, не менее 1,9 м в высоту).  
Двери эвакуационных выходов открываются по направлению выхода из здания, согласно п. 4.2.22 СП 1.13130. Перед наружными дверями эвакуационных выходов предусмотрены горизонтальные площадки шириной не менее 1,5 ширины дверного полотна (п. 4.2.21 СП 1.13130).   
5.3.3. Проектное решение — 2-й этаж (отм. \+3,360)  
Эвакуация со 2-го этажа организована по наружной открытой лестнице 3-го типа, служащим основным эвакуационным выходом, поскольку на основании п. 4.4.7 СП 1.13130, лестницы 3-го типа допускается предусматривать в качестве единственного пути эвакуации из одиночных технических помещений общей площадью не более 300 м2, размещенных не выше 2-го этажа и не выше 9 м с суммарным пребыванием не более 5 человек, что отвечает архитектурно – планировочной компоновке здания и условиям эксплуатации.   
Характеристики наружной открытой лестницы:

| Параметр | Значение | Нормативная ссылка |
| :---- | :---- | :---- |
| Конструктивный тип  | Лестница 3-го типа (наружная, открытая) | п. 4.4.7 СП 1.13130.2020 |
| Материал | Сталь (негорючие материалы) | п. 4.4.7 СП 1.13130.2020 |
| Уклон марша | не более 45°  | п. 4.4.3 СП 1.13130.2020 |
| Ширина марша | 0,9 м (не менее 0,8 м) | п. 4.4.1 СП 1.13130.2020 |
| Ширина проступи | 0,25 м (сплошная проступь) | п. 4.4.3 СП 1.13130.2020 |
| Высота ступени | не более 0,22 м | п. 4.4.3 СП 1.13130.2020 |
| Высота ограждения с поручнями  | 1,2 м | п. 4.3.5 СП 1.13130.2020 |
| Поручни | с одной стороны  | п. 4.3.5 СП 1.13130.2020 |
| Расстояние от окон | не менее 1,0 м | п. 4.4.7 СП 1.13130.2020 |
| Требования к конструкции стены у лестницы  | Класса пожарной опасности не ниже К1 с пределом огнестойкости не ниже REI(EI)30 | п. 4.4.7 СП 1.13130.2020 |

Рассредоточенность двух эвакуационных выходов обеспечена, в соответствии с требованиями п. 4.2.2 СП 1.3130  и отображена в  графической части проекта в соответствии с требованием о минимальном расстоянии между наиболее удалёнными выходами. 

5.4. Эвакуационные пути  
5.4.1. Геометрические параметры  
Согласно п. 4.3.2 СП 1.13130.2020, высота путей эвакуации должна быть не менее 2,2 м. Высота котельного зала 1-го этажа — 3,36 м, 2-го этажа — 3,08 м — значительно превышает нормативный минимум.  
Ширина горизонтальных участков путей эвакуации (проходов между оборудованием):

* для основных эвакуационных проходов в производственных зданиях — не менее 1,0 м;  
* для проходов к одиночным рабочим местам — не менее 0,7 м.

5.4.2. Предельно допустимое расстояние эвакуации  
В соответствии с п. 8.2.7 СП 1.13130.2020 и таблицей 15, для производственных зданий класса Ф5.1 с категорией Г при IV степени огнестойкости класса С0 расстояние от наиболее удаленного рабочего места до ближайшего эвакуационного выхода не нормируется.  
Таким образом, принятое проектное расстояние (не более 15 м по длине помещения) нормативно обеспечено без дополнительных ограничений.  
5.4.3. Требования к оборудованию на путях эвакуации  
Согласно п. 4.3.7 СП 1.13130.2020, на путях эвакуации:

* не допускается оборудование, выступающее из плоскости стен на высоте менее 2 м;  
* не устроены трубопроводы с горючими газами и жидкостями (газопроводы выделены в отдельную зону и проложены в металлических кожухах);  
* не устроены встроенные шкафы, кроме шкафов для коммуникаций и пожарных кранов.

В полу на путях эвакуации не предусмотрены перепады высот менее 45 см и выступы, за исключением порогов в дверных проемах. В местах перепада высот предусматриваются пандусы с уклоном не более 1:6, в соответствии с п.4.3.5 СП 1.13130. 

5.4.4. Освещение путей эвакуации  
В соответствии с п. 4.3.12 СП 1.13130.2020 и п. 7.6.3 СП 52.13330.2016, на путях эвакуации предусмотрено аварийное (эвакуационное) освещение:

* по всей длине эвакуационных проходов в котельном зале;  
* у каждого эвакуационного выхода (внутри и снаружи);  
* на наружных лестницах эвакуации (у входов на лестницу и на каждом повороте);  
* у мест расположения первичных средств пожаротушения и планов эвакуации;  
* в местах изменения направления пути эвакуации.

Аварийное освещение обеспечивает освещенность не менее 1 лк внутри здания и не менее 0,5 лк на открытых территориях в соответствии с СП 52.13330.  
5.4.5. Знаки пожарной безопасности на путях эвакуации  
Согласно ГОСТ Р 12.4.026-2015, на путях эвакуации предусматривается установка знаков пожарной безопасности:

* «Выход» — над каждым эвакуационным выходом и на поворотах коридоров;  
* «Кнопка включения СОУЭ» (при наличии);  
* «Пожарный кран» — у мест размещения пожарных кранов;  
* «Огнетушитель» — у мест размещения огнетушителей.

Знаки выполняются в фотолюминесцентном исполнении (ФЛ) в соответствии с п. 4.3.13 СП 1.13130.2020.  
5.6. Пожарная опасность материалов отделки на путях эвакуации  
В соответствии со ст. 134 ФЗ-123 и таблицей 28 ФЗ-123, для зданий класса Ф5.1 пожарная опасность материалов отделки и облицовки стен в котельном зале не нормируются, так как стены и покрытия выполнены из металлических конструкций с сэндвич-панелями класса К0.  
5.8. Эвакуация людей с ограниченными возможностями здоровья (маломобильных групп населения)  
В соответствии с заданием на проектирование размещение постоянных рабочих мест для маломобильных групп населения (МГН) на объекте не предусмотрено  
В составе здания предусмотрены технологические площадки для обслуживания котлов (антресольные площадки). В соответствии с п. 8.2.8 СП 1.13130.2020 для площадок и этажерок в помещениях категорий Г и Д допускается предусматривать одну лестницу, поскольку площадь пола руса, не превышает 400 м². На указанных площадках в здании БМК постоянные рабочие места отсутствуют, а площадь каждого яруса не превышает указанного предела. Расстояние от наиболее удалённой точки площадки до ближайшего эвакуационного выхода из здания принимается по таблице 15 СП 1.13130.2020 с учётом длины пути по лестнице 2-го типа.

Для помещений категории Г при IV степени огнестойкости и классе С0 нормативное расстояние по таблице 15 СП 1.13130.2020 не ограничивается. Лестницы на площадки выполняются из негорючих материалов; пределы огнестойкости лестниц не нормируются.

6. **Перечень мероприятий по обеспечению безопасности подразделений пожарной охраны при ликвидации пожара**

7.1 Организационные мероприятия 

Производственная площадка ГРЭС «Северный луч» сосредотачивает на едином пространстве три класса принципиально различных пожарных рисков: газообразное топливо на основе метана (категория А), горючие жидкости — турбинное и трансформаторное масло (категория В) и кабельные системы с тлеющим режимом горения, устойчивым к стандартным способам тушения. Каждый из этих рисков реализует собственный механизм потери устойчивости, и именно их сочетание на одной площадке определяет уровень требований, который законодатель предъявляет к организации противопожарной защиты. Суммарная установленная мощность ГРЭС «Северный луч» после реализации проекта «Расширение генерирующих мощностей ГРЭС «Северный луч» одним дубль-блоком на базе ПГУ-480» составит не менее 1 387 МВт, что согласно п. 1 ч. 3 ст. 97 Технического регламента о требованиях пожарной безопасности подразумевает создание профессиональных подразделений объектовой пожарной охраны  
Состав и количество пожарных автомобилей определены с учётом сил и средств ПСЧ-220 в соответствии с СП 232.1311500.2015. Предварительная расчётная численность оперативного состава объектового пожарного депо составляет: N\_лс \= 1,1 × (9 \+ 1\) × 4 \= 44 чел. Общая списочная численность объектовой ПЧ с учётом руководящего, профилактического и обеспечивающего персонала 61 человек.

Проектные решения по обеспечению деятельности пожарных подразделений для проектируемого здания проектируются, исходя из требований Технического регламента о требованиях пожарной безопасности, ст. 90 и СП 4.13130.2013.

Характеристики здания для обоснования решений по доступу пожарной техники приведены в таблице 6.1

Таблица 6.1 \- Характеристики здания для обоснования решений по доступу пожарной техники

| Параметр | Значение |
| :---- | :---- |
| Класс функциональной пожарной опасности | Ф5.1 (производственные здания) |
| Степень огнестойкости | IV |
| Класс конструктивной пожарной опасности | С0 |
| Категория по взрывопожарной и пожарной опасности | Г |
| Количество этажей | 2 |
| Высота здания | 6,56 м |
| Ширина здания | 12,04 м |
| Площадь застройки | 368,79 м² |

7.2 Устройство пожарных проездов и подъездных путей

В соответствии с п. 1 ч. 1 ст. 90 Технического регламента о требованиях пожарной безопасности, п. 7.1 СП 4.13130.2013, для зданий и сооружений должно быть обеспечено устройство пожарных проездов и подъездных путей к зданиям и сооружениям для пожарной техники. Для проектируемого здания БМК это требование реализовано проездами, совмещёнными с функциональными проездами и подъездами для автомобильной техники. 

7.3 Средства подъёма личного состава пожарной охраны на этажи и кровлю

Согласно п. 7.2 СП 4.13130.2013, в зданиях и сооружениях высотой 10 и более метров от отметки поверхности проезда пожарных машин до карниза кровли или верха наружной стены (парапета) должны предусматриваться выходы на кровлю с лестничных клеток непосредственно или через чердак либо по лестницам 3-го типа или по наружным пожарным лестницам. Данное требование также установлено п. 2 ст. 90 Технического регламента о требованиях пожарной безопасности.

Высота проектируемого здания котельной составляет **6,56 м**, что менее 10 м. Следовательно, требование п. 7.2 СП 4.13130.2013 об обязательном устройстве выходов на кровлю для зданий высотой 10 м и более на проектируемое здание не распространяется.

7.4 Противопожарный водопровод

В соответствии с п. 7.1 СП 4.13130.2013 и п. 3 ч. 1 ст. 90 Технического регламента о требованиях пожарной безопасности, для зданий и сооружений должно быть обеспечено устройство противопожарного водопровода, в том числе совмещённого с хозяйственным или специального, сухотрубов и пожарных ёмкостей (резервуаров).

Наружное противопожарное водоснабжение проектируемого здания котельной предусмотрено от пожарных гидрантов, установленных на кольцевом противопожарном водопроводе, подключённом к резервуарам пожарного запаса воды. Расход воды на наружное пожаротушение определён в соответствии с таблицей 3 СП 8.13130.2020 и составляет **10 л/с** (для здания IV степени огнестойкости, класса С0, категории Г, строительным объёмом 2426,63 м³). Проектные решения по наружному противопожарному водоснабжению представлены в разделе «Описание и обоснование проектных решений по наружному противопожарному водоснабжению» (подраздел 3 настоящего тома).

Дополнительные меры безопасности предусматриваются в документах предварительного планирования боевых действий по тушению пожара, с учетом характерных особенностей развития пожара на Объекте. Пожарно-спасательной частью с участием Администрации объекта, будет разработан оперативный план тушения пожара, утвержденный начальником пожарной охраны предприятия и директором «Северный луч», на основании Положения о пожарно-спасательных гарнизонах, утвержденного Приказом МЧС России от 25.10.2017 N 467\. Въезд прибывающих пожарных подразделений на территорию станции осуществляется через один из 2-х основных въездов в зависимости от места возникновения пожара. 

7. **Сведения о категории зданий, сооружений, помещений, оборудования по признаку взрывопожарной и пожарной опасности** 

## **8.1. Категория помещений**

Категории помещений и зданий определяются исходя из:

* вида находящихся (обращающихся) в помещениях горючих веществ и материалов;

* их количества и пожароопасных свойств (определяются по ГОСТ 12.1.044-89\* либо официальным справочным данным);

* объемно-планировочных решений помещений и характеристик проводимых в них технологических процессов.

Категория здания определяется в соответствии с СП 12.13130.2009. Определение категорий помещений выполнено в соответствии с п. 5.2 СП 12.13130.2009 путём последовательной проверки принадлежности к категориям от А до Д (Таблица 1 СП 12.13130.2009).

Котельные залы: в залах сжигается природный газ (горючий газ) в качестве топлива в камерных топках котлов и имеется 5-ти кратная аварийная вентиляция, срабатывающей при концентрации CH4 \> 10% НКП, а также газоанализаторы с автоматическим закрытием клапана. С учетом  Природный газ сжигается в камерных топках — является горючим газом, утилизируемым в качестве топлива. Согласно, таблице 1 СП 12.13130.2009, помещение котельных залов относится к категории «Г», в которых «горючие газы… которые сжигаются или утилизируются в качестве топлива». 

## **8.2. Категория здания**

Категория здания определяется по пп. 6.1, 6.8 СП 12.13130.2009. Здание не относится к категориям А, Б или В. Здание не относится к категории В (помещений категорий В1–В3 нет). Суммированная площадь помещений категорий  Г составляет 607,3 м², что равно 100% суммарной площади всех помещений, то есть превышает 5% (п. 6.8 СП 12.13130.2009). Здание относится к категории Г.

**Вывод**: категория здания по взрывопожарной и пожарной опасности **— Г** (умеренная пожароопасность).

8. **Перечень зданий, сооружений, помещений и оборудования, подлежащих защите автоматическими установками пожаротушения и оборудованию автоматической пожарной сигнализацией**

В соответствии с п. 4.4 СП 486.1311500.2020 помещения категории Г освобождены от обязательной защиты СПС, за исключением котельных залов при использовании котлов с камерными топками, работающими на газообразном топливе. Котлы Unitherm оснащены камерными топками на природном газе — котельные залы подлежат обязательной защите СПС. Дополнительно, электрощиты и электрошкафы объёмом ≥ 0,03 м³ в здании БМК Ф5.1 площадью более 100 м² подлежат защите СПС по п. 9.2 Таблицы 4 СП 486.1311500.2020.

**Таблица 8.1 — Перечень помещений и оборудования, подлежащих защите СПС и АУП**

| № | Помещение / оборудование | Норм. основание (СП 486.1311500.2020) | Вид защиты | Тип ИП | Примечание |
| ----- | ----- | ----- | :---: | ----- | ----- |
| 1 | Котельный зал «Очередь 1» (кат. Г, камерные топки на природном газе) | п. 4.4 — исключение из исключения | **СПС** | ИП 212-149 W104 (тепловой адресный) | АУП не требуется |
| 2 | Котельный зал «Очередь 2» (кат. Г, камерные топки на природном газе) | п. 4.4 — исключение из исключения | **СПС** | ИП 212-149 W104 (тепловой адресный) | АУП не требуется |
| 3 | Электрощиты и электрошкафы (объём ≥ 0,03 м³) | п. 9.2 Табл. 4 (Ф5.1, S \> 100 м²) | **АУП** | ИП 212-149 W104 | Включены в общую СПС |
| Примечание: Вместо АУП допускается применение установок пожаротушения автономных по ГОСТ Р 56459-2015 |  |  |  |  |  |

9. **Описание и обоснование противопожарной защиты (автоматических установок пожарной сигнализации, оповещения и управления эвакуацией людей при пожаре, внутреннего противопожарного водопровода, противодымной защиты).**

## **9.1. Общие сведения о системах противопожарной защиты**

Система противопожарной защиты объекта БМК-41,5 включает: адресную СПС с тепловыми ИП и ручными ИПР; систему оповещения и управления эвакуацией 2-го типа (СОУЭ); автоматическое управление инженерными системами (вентиляция, газовый клапан) по сигналу «Пожар»; наружное противопожарное водоснабжение. АУП и ВПВ не предусматриваются по нормативным основаниям (обоснование — в подразделах 10.4 и 10.5).

**Таблица 9.1 — Состав технических средств СПС и СОУЭ**

| № | Наименование / тип | Обозн. | Кол., шт. | Функция |
| :---: | ----- | :---: | :---: | ----- |
| 1 | Контроллер адресный ARK1 (ИТЗ «GLOBAL» КА9-2) — ППКП/ППУ СОУЭ | ARK1 | 1 | ППКП \+ ППУ СОУЭ. Пожарный пост. Передача сигнала на диспетчерский пульт. |
| 2 | ИБЭ ИВЭПР 24/2,5 RS-R2 | UG1 | 1 | Резервное электропитание СПС/СОУЭ. 24 ч дежурный режим \+ 1 ч «пожар». |
| 3 | ИП 212-149 W104 — адресно-аналоговый тепловой ИП | BTH | 8 | Обнаружение пожара. Алгоритм B. АЛС1 (зал 1\) \+ АЛС2 (зал 2). |
| 4 | ИПР 513-12ИК3 — адресный ручной ИП | BTM | 2 | Ручное инициирование. Установлены у эвакуационных выходов. |
| 5 | РМК-R2 — адресный релейный модуль | PM | 1 | Управление вентиляцией и газовым клапаном при пожаре. |
| 6 | ОПОП 124-R2 — оповещатель свето-звуковой | BIALS | 2 | Звуковое \+ световое оповещение. СОУЭ 2-го типа. |
| 7 | ОПОП 1-R2 — оповещатель световой «Выход» | BIAL | 2 | Световая индикация направления эвакуации. |

## **9.2. Система пожарной сигнализации (СПС)**

В соответствии с п. 4.4 СП 486.1311500.2020 помещения категории Г освобождены от обязательной защиты СПС, за исключением котельных залов при использовании котлов с камерными топками, работающими на газообразном топливе. Котлы Unitherm оснащены камерными топками на природном газе — котельные залы подлежат обязательной защите СПС. Дополнительно, электрощиты и электрошкафы объёмом ≥ 0,03 м³ в здании БМК Ф5.1 площадью более 100 м² подлежат защите СПС по п. 9.2 Таблицы 4 СП 486.1311500.2020.

**Таблица 9.2 — Перечень помещений и оборудования, подлежащих защите СПС и АУП**

| № | Помещение / оборудование | Норм. основание (СП 486.1311500.2020) | Вид защиты | Тип ИП | Примечание |
| ----- | ----- | ----- | :---: | ----- | ----- |
| 1 | Котельный зал «Очередь 1» (кат. Г, камерные топки на природном газе) | п. 4.4 — исключение из исключения | **СПС** | ИП 212-149 W104 (тепловой адресный) | АУП не требуется |
| 2 | Котельный зал «Очередь 2» (кат. Г, камерные топки на природном газе) | п. 4.4 — исключение из исключения | **СПС** | ИП 212-149 W104 (тепловой адресный) | АУП не требуется |
| 3 | Электрощиты и электрошкафы (объём ≥ 0,03 м³) | п. 9.2 Табл. 4 (Ф5.1, S \> 100 м²) | **АУП** | ИП 212-149 W104 | Включены в общую СПС |
| Примечание: Вместо АУП допускается применение установок пожаротушения автономных по ГОСТ Р 56459-2015 |  |  |  |  |  |

## **9.3. Система пожарной сигнализации (СПС)**

Тип СПС — адресная (п. 6.1.6 СП 484.1311500.2020). Адресный принцип построения обеспечивает индивидуальную идентификацию каждого ИП, автоматический контроль исправности адресных линий связи (АЛС1, АЛС2) и реализацию алгоритма принятия решения с автоматическим перезапросом.

Выбор типа ИП выполнен по п. 6.2.1 СП 484.1311500.2020: преобладающим фактором начальной стадии пожара в котельных залах с камерными газовыми горелками является интенсивное тепловыделение — применяются адресно-аналоговые тепловые ИП типа ИП 212-149 W104 (8 шт.). Дымовые ИП не применяются ввиду наличия паров воды и аэрозолей от технологических процессов (риск ложных срабатываний). ИП размещаются вне зон непосредственно над котлами, находящимися в нормальном состоянии нагреве, во избежание ложных срабатываний (п. 6.5.2 СП 484.1311500.2020). Расстояние от перекрытия до чувствительного элемента ИП — не более 150 мм (п. 6.6.12 СП 484.1311500.2020).

Алгоритм принятия решения о пожаре — B (пп. 6.4.1, 6.4.3 СП 484.1311500.2020): «алгоритм B должен выполняться при срабатывании автоматического ИП и дальнейшем повторном срабатывании этого же ИП за время не более 60 с, после процедуры автоматического перезапроса». Алгоритм B выбран как обеспечивающий защиту от ложных срабатываний (п. 6.5.1 СП 484.1311500.2020). Поскольку АУП на объекте не предусмотрена, алгоритм B применяется правомерно в соответствии с п. 6.4.5 СП 484.1311500.2020.

Ручные ИПР ИПР 513-12ИК3 (2 шт.) установлены у каждого эвакуационного выхода. При срабатывании ИПР сигнал «Пожар» формируется немедленно без перезапроса (п. 6.4.1 СП 484.1311500.2020). Количество ИП на каждый зал обеспечивает контроль каждой точки помещения с учётом требований п. 6.6.1 СП 484.1311500.2020.

## **9.4. Система оповещения и управления эвакуацией (СОУЭ)**

Тип СОУЭ — 2-й (звуковой), что соответствует Таблице Б.1 Приложения Б СП 3.13130.2009 (п. 17, с учётом п. 24 той же таблицы) для зданий Ф5.1 и Таблице А.1 Приложения А СП 3.13130.2009. Оповещатели свето-звуковые ОПОП 124-R2 (2 шт.) и световые «Выход» ОПОП 1-R2 (2 шт.) обеспечивают звуковое оповещение и визуальное указание направления эвакуации в обоих залах.

Автоматическая активация СОУЭ осуществляется за время не более 10 с при поступлении управляющего сигнала на ППУ СОУЭ от СПС (п. 6.3.2 СП 3.13130.2009). Ручная активация обеспечивается с органов управления ППУ СОУЭ (п. 6.3.4 СП 3.13130.2009). Функции ППУ СОУЭ совмещены с контроллером СПС ARK1 (совместимость подтверждается ТД изготовителя и требованиями СП 484.1311500.2020). Здание является единой зоной оповещения с одновременным оповещением (п. 6.6.1 СП 3.13130.2009).

### ***10.4.1. Предварительный акустический расчёт (Приложение В СП 3.13130.2009)***

Необходимость расчёта обусловлена тем, что уровень фонового шума от работающих котельных агрегатов в помещении котельной существенно превышает условия эксплуатации типовых общественных зданий. В соответствии с п. В.2.2 Приложения В СП 3.13130.2009 для производственных помещений зданий класса Ф5 уровень звукового давления (УЗД) постоянного шума принимается в соответствии с заданием на проектирование, но не менее 60 дБА. Согласно данным изготовителя водогрейных жаротрубных котлов типа Unitherm при работе в номинальном режиме с горелочными устройствами на природном газе УЗД в зоне обслуживания составляет не менее 85 дБА (значение принято по аналогии с котлами аналогичной мощности и типа; уточняется при передаче акустического паспорта оборудования). Таким образом, для котельного зала принят уровень фонового шума L\_N \= 85 дБА.

Согласно п. 6.8.7 СП 3.13130.2009 в производственных помещениях с рабочими местами, где УЗД постоянного шума может превышать 85 дБА, при проектировании СОУЭ следует учитывать этот шум как постоянный в случае невозможности автоматической безаварийной остановки производственного оборудования при пожаре за время, не превышающее 60 с. Котлы на природном газе не могут быть немедленно остановлены за 60 с без нарушения технологического процесса и потенциального риска — фоновый шум учитывается в расчёте как постоянный.

Требуемый УЗД сигнала оповещения на высоте 1,5 м от уровня пола (расчётная точка) определяется из условия превышения фонового шума не менее чем на 15 дБА: L\_req \= L\_N \+ ΔL \= 85 \+ 15 \= 100 дБА. Максимально допустимый УЗД по п. 6.8 СП 3.13130.2009 составляет 120 дБА. Таким образом, уровень сигнала оповещения в любой точке зала на высоте 1,5 м должен находиться в диапазоне 100–120 дБА.

Расчёт выполнен методом диффузного акустического поля. Для помещения с объёмом V₁ \= 1 669 м³ (зал «Очередь 1»): площадь ограждающих поверхностей S₁ \= 2·(30,53·11,84) \+ 2·(30,53·6,49) \+ 2·(11,84·6,49) ≈ 723 \+ 397 \+ 154 ≈ 1 274 м². Средний коэффициент звукопоглощения для стальных стен и кровли из сэндвич-панелей с минераловатным утеплителем: α ≈ 0,15. Константа помещения: R₁ \= S·α/(1−α) \= 1 274 × 0,15 / 0,85 ≈ 225 м². УЗД от одного оповещателя в диффузном поле: L\_diff \= L\_W − 10·lg(4/R) \= 100 − 10·lg(4/225) \= 100 − 10·(−1,75) \= 100 \+ 17,5 ≈ 117,5 дБА. Результат: 100 ≤ 117,5 ≤ 120 дБА — условие выполнено. Для зала «Очередь 2» (V₂ \= 614 м³, S₂ ≈ 570 м², R₂ ≈ 100 м²): L\_diff \= 100 − 10·lg(4/100) \= 100 \+ 14 \= 114 дБА — условие также выполнено.

Вывод расчёта: один оповещатель ОПОП 124-R2 с акустической мощностью L\_W \= 100 дБА обеспечивает слышимость сигнала оповещения (100 дБА) во всём объёме каждого котельного зала при работающих котлах с уровнем шума 85 дБА. Принятое проектное решение — по одному звуковому оповещателю в каждом зале (итого 2 шт.) — нормативно обосновано.

**Таблица 9.3 — Результаты предварительного акустического расчёта**

| Параметр | Обозначение | Значение | Ед. изм. | Источник/Обоснование |
| ----- | :---: | :---: | :---: | ----- |
| Уровень звукового давления от работающих котлов (4 котла × 10 МВт \+ 1 котёл × 1,5 МВт) | L\_N | 85 | дБА | Приложение В СП 3.13130.2009; данные изготовителя жаротрубных котлов класса Unitherm |
| Нормируемый уровень сигнала оповещения (превышение фонового шума) | ΔL | \+15 | дБА | п. В.2.2 Приложения В СП 3.13130.2009 (помещения Ф5: не менее 60 дБА \+ ΔL ≥ 15 дБА над L\_N) |
| Требуемый УЗД сигнала оповещения на уровне 1,5 м от пола | L\_req | ≥ 100 | дБА | L\_req \= L\_N \+ ΔL \= 85 \+ 15 \= 100 дБА |
| Максимально допустимый УЗД сигнала оповещения | L\_max | 120 | дБА | п. 6.8 СП 3.13130.2009 (не более 120 дБА) |
| Акустическая мощность оповещателя ОПОП 124-R2 | L\_W | 100 | дБА | Технические данные изготовителя ОПОП 124-R2 (при U=24 В) |
| Объём зала «Очередь 1» | V₁ | 1 669 | м³ | Паспорт объекта v1.1 |
| Объём зала «Очередь 2» | V₂ | 614 | м³ | Паспорт объекта v1.1 |
| Расчётный радиус действия одного оповещателя (по формуле диффузного поля) | r | ≤ 18 | м | r \= 10^((L\_W − L\_req − 11)/20); r \= 10^((100−100−11)/20) \= 10^(−11/20) ≈ 0,28 м — расчёт прямой волны. Для диффузного поля: L \= L\_W − 10lg(4/R), R — константа помещения. При поглощении α \= 0,15 (стальные стены): R₁ \= Sα/(1−α) ≈ 450×0,15/0,85 ≈ 79 м². L\_diff \= L\_W − 10lg(4/R) \= 100 − 10lg(4/79) \= 100 \+ 12,9 ≈ 113 дБА \> 100 дБА ✓ |
| УЗД сигнала в диффузном поле зала «Очередь 1» (1 оповещатель) | L₁ | ≈ 113 | дБА | Расчёт диффузного поля. Условие L\_req ≤ L₁ ≤ L\_max: 100 ≤ 113 ≤ 120 ✓ |
| Вывод: требуемое количество оповещателей | n | **1 на зал** | шт. | **Норма выполнена при 1 оповещателе на зал. Принято 2 шт.** |

Примечание: Уточнение расчёта производится на стадии рабочего проектирования с использованием сертифицированного акустического программного обеспечения и фактических данных акустического паспорта котлов.

## **9.5. Внутренний противопожарный водопровод (ВПВ)**

Внутренний противопожарный водопровод на объекте БМК-41,5 не требуется. В соответствии с п. 1.4 СП 10.13130.2020 ВПВ не требуется в производственных и складских зданиях III–V степеней огнестойкости категорий Г и Д объёмом не более 5 000 м³. Здание БМК-41,5 имеет IV степень огнестойкости, категорию Г, строительный объём 2 426,63 м³ \< 5 000 м³. Все условия исключения выполнены. Однако, по заданию на проектирование допускается устройство внутреннего противопожарного водопровода , обеспечивающего подачу одной пожарной струи производительностью 2,6 л/с (от пожарного крана типа ПК-с) для тушения пожара на ранней стадии. ПК-с укомплектовывается пожарным запорным клапаном в соответствии с ГОСТ Р 53278, пожарным рукавом в соответствии с ГОСТ Р 51049, соединительными головками в соответствии с ГОСТ Р 53279 и ручным пожарным стволом в соответствии с ГОСТ Р 53331\.

## **9.6. Противодымная вентиляция**

Специальная вытяжная противодымная вентиляция для котельного зала не предусматривается, на основании п. 7.2 «е» СП 7.13130.2013, поскольку постоянные рабочие места отсутствуют. п. 7.3«и» СП 7.13130.2013 освобождает от обязанности устройства ПДЗ помещения одноэтажных зданий с прямыми выходами наружу при удалении ≤ 25 м и площади ≤ 800 м² — все четыре условия выполнены (одноэтажное, выходы наружу, 20 м ≤ 25 м, 361 м² ≤ 800 м²). 

10. **Описание и обоснование необходимости размещения оборудования противопожарной защиты, управления таким оборудованием, взаимодействия такого оборудования с инженерными системами зданий и оборудованием, работа которого во время пожара направлена на обеспечение безопасной эвакуации людей, тушение пожара и ограничение его развития, а также алгоритма работы технических систем (средств) противопожарной защиты** 

## **10.1. Размещение оборудования**

Контроллер СПС ARK1 (ППКП \+ ППУ СОУЭ) установлен на пожарном посту, совмещённом с диспетчерским пунктом управления котельной. Здание БМК-41,5 площадью 361 м² ≤ 2 000 м² — пожарный пост допускается не размещать в отдельном здании, если все здания комплекса находятся на одном участке (п. 5.15 СП 484.1311500.2020). Пожарный пост обеспечивает визуальный контроль световой индикации и ручное управление системами.

Тепловые ИП BTH установлены на кровле (перекрытии) котельных залов. Расстояние от перекрытия до чувствительного элемента ИП — не более 150 мм (п. 6.6.12 СП 484.1311500.2020). ИП размещены вне зон над котлами с постоянным тепловыделением. Ручные ИПР BTM установлены у каждого эвакуационного выхода (п. 7.6.13 СП 484.1311500.2020). Оповещатели BIALS — на стенах залов на высоте, обеспечивающей слышимость с учётом расчёта (подраздел 10.3.1). Световые оповещатели BIAL «Выход» — над каждым эвакуационным выходом.

## **10.2. Требования к электропитанию и кабельным линиям СПЗ**

Электроприёмники СПЗ (СПС, СОУЭ, аварийная вентиляция) относятся к первой категории надёжности электроснабжения (п. 5.1 СП 6.13130.2021). Питание электроприёмников СПЗ на объекте с электроприёмниками второй категории надёжности осуществляется от самостоятельного НКУ с АВР, подключаемого после аппарата управления и до аппарата защиты ВРУ здания (п. 5.3 СП 6.13130.2021). Резервное питание при отсутствии основного обеспечивается ИБЭ ИВЭПР 24/2,5 RS-R2 с ёмкостью, обеспечивающей работу СПС/СОУЭ в дежурном режиме не менее 24 ч и в режиме «Пожар» не менее 1 ч.

Электропроводки СПЗ выполняются огнестойкими кабелями с медными жилами (п. 6.2 СП 6.13130.2021). Работоспособность кабелей в условиях пожара обеспечивается выбором типа исполнения в соответствии с ГОСТ 31565 (п. 6.4 СП 6.13130.2021). Совместная прокладка кабелей СПС с кабелями иных систем в одном коробе, трубе или жгуте не допускается (п. 6.6 СП 6.13130.2021). Совместная прокладка кольцевых линий связи СПС в одном коробе не допускается (п. 6.8 СП 6.13130.2021). Фасадная часть НКУ электропитания СПЗ окрашивается в красный цвет с маркировкой «Не отключать\! Питание систем противопожарной защиты\!» (п. 5.10 СП 6.13130.2021). При единичной неисправности линий связи отказ автоматического управления одной ЗПЗ не влияет на возможность ручного управления (п. 5.4 СП 484.1311500.2020).

## **10.3. Взаимодействие СПА с инженерными системами**

**Таблица 10.1 — Взаимодействие СПА с инженерными системами при пожаре**

| Инженерная система | Режим при пожаре | Управляющий сигнал от СПА | Норм. основание |
| ----- | ----- | ----- | ----- |
| Общеобменная вентиляция (3 крат, ест. побуждение) | **Отключение** | Сигнал «Пожар» от ARK1 через PM | п. 7.20 СП 7.13130.2013 |
| Аварийная вентиляция (5 крат, взрывозащ. вентиляторы, 1-я кат.) | **Включение** | Сигнал «Пожар» от ARK1 через PM | п. 1.5 Паспорта; ТЗ |
| Запорный ЭМ-клапан на вводе газа (быстродействующий) | **Закрытие** | Сигнал «Пожар» от ARK1 через PM | Технологическая часть ТХ |
| СОУЭ (BIALS, BIAL) | **Оповещение** | Сигнал «Пожар» от ARK1 (ППУ СОУЭ) | пп. 6.3.1, 6.3.2 СП 3.13130.2009 |
| Диспетчерский пульт ГРЭС | **Получение сигнала** | Дублирование от ARK1 по линии связи | п. 5.17 СП 484.1311500.2020 |

## **10.4. Алгоритм работы технических систем противопожарной защиты**

Алгоритм разработан в соответствии с п. 6.4.1 СП 484.1311500.2020. Принятие решения о пожаре — по алгоритму B (п. 6.4.3 СП 484.1311500.2020). Сигнал управления СОУЭ формируется сразу при формировании сигнала «Пожар»; сигнал управления вентиляцией и газовым клапаном — одновременно. Автоматика включена постоянно; отключение автоматики допустимо только при плановых регламентных работах по согласованию с ответственным за пожарную безопасность.

**Таблица 10.1 — Алгоритм работы СПА при пожаре на объекте БМК-41,5**

| Шаг | Событие | Автоматическое действие СПА |
| :---: | ----- | ----- |
| 1 | Срабатывание ИП BTH → сигнал «Внимание» | Регистрация события. Автоматический перезапрос ИП (не более 60 с). Алгоритм B (п. 6.4.3 СП 484.1311500). |
| 2а | Повторное срабатывание того же ИП ≤ 60 с → «Пожар» | ARK1 формирует сигнал «Пожар». Переход к шагам 3–6. |
| 2б | Срабатывание ИПР BTM → немедленно «Пожар» | ARK1 формирует сигнал «Пожар» без перезапроса. Переход к шагам 3–6. |
| 3 | Сигнал «Пожар» — запуск СОУЭ | Включение BIALS (звук+свет) и BIAL. Время ≤ 10 с от поступления сигнала на ППУ СОУЭ (п. 6.3.2 СП 3.13130.2009). |
| 4 | Сигнал «Пожар» — управление вентиляцией | Через PM: отключение общеобменной вентиляции; включение аварийной вентиляции (5 крат, взрывозащищённые вентиляторы). |
| 5 | Сигнал «Пожар» — закрытие газового клапана | Через PM: закрытие быстродействующего запорного электромагнитного клапана на вводе природного газа. |
| 6 | Сигнал «Пожар» — передача на диспетчерский пульт | ARK1 передаёт сигнал «Пожар» на диспетчерский пульт ГРЭС (п. 5.17 СП 484.1311500.2020). |
| 7 | Неисправность линии связи или ИП | Сигнал «Неисправность» на ARK1. Световая \+ звуковая сигнализация. Ручное управление СОУЭ и вентиляцией с ППУ сохраняется (п. 5.4 СП 484.1311500.2020). |

Формирование сигналов управления в автоматическом режиме осуществляется за время, не превышающее разности между временем блокирования путей эвакуации и временем эвакуации персонала. Ввиду отсутствия постоянных рабочих мест, малого числа обслуживающего персонала и расстояния до выходов ≤ 20 м время эвакуации оценивается как минимальное. Детальный расчёт времени эвакуации и проверка выполнения условия безопасной эвакуации выполняются при необходимости в рамках оценки пожарного риска.  
Приборы приемно-контрольные, приборы управления и другое оборудование соответствуют требованиям государственных стандартов, технической документации с учетом климатических, механических, электромагнитных и других воздействий в местах их размещения, имеют соответствующие сертификаты. Предусмотрено использование приемно-контрольных приборов, приборов управления и другого оборудования, функционирующего в установках пожарной автоматики, устойчивых к воздействию электромагнитных помех со степенью жесткости не ниже второй по ГОСТ Р 53325-2012. Резерв информационной емкости приемно-контрольных приборов (количества шлейфов) принято не менее 20 % СП484.1311500.2020 (п.5.20).  
Приборы приемно-контрольные, функциональные модули ИБЭ установлены на стенах, изготовленных из негорючих материалов. Расстояние между приборами приемно-контрольными и приборами управления предусмотрено не менее 50 мм. Высота от уровня пола до оперативных органов управления и индикации приемно-контрольных приборов составляет 0,75-1,8 м и соответствует требованиям эргономики СП 484.1311500.2020 (п.5.14, п.5.13).  
Линии связи между компонентами СПА, а также линии формирования сигналов управления инженерными системами объекта необходимо выполнять с условием обеспечения автоматического контроля их исправности. Деление объекта на ЗКПС должно проводиться для целей определения места возникновения пожара и автоматического формирования (при обнаружении пожара) ППКП или ППКУП сигналов управления СПА, инженерным и технологическим оборудованием, а также для минимизации последствий при возникновении единичной неисправности линий связи СПС согласно СП484.1311500.2020 (п.5.17, п.6.3.1).  
Элементы электротехнического оборудования систем пожарной сигнализации удовлетворяют требованиям ГОСТ 12.2.007.0-75 по способу защиты человека от поражения электрическим током Защитное заземление (зануление) электрооборудования пожарной автоматики выполнено в соответствии с требованиями ПУЭ, СП 76.13330.2016, ГОСТ 12.1.030-81 и технической документацией завода-изготовителя СП 484.1311500.2020 (п.5.9).  
На объекте извещение о пожаре передается диспетчеру в автоматическом режиме, ведущим круглосуточное наблюдение.

11. **Описание организационно-технических мероприятий по обеспечению пожарной безопасности объекта капитального строительства**

Комплекс организационно-технических мероприятий по обеспечению пожарной безопасности проектируемого объекта включает в себя: 

* организация обучения работников правилам пожарной безопасности (проведение инструктажей);

* обучение определенных категорий работников по программам пожарно-технического минимума;

* установление порядка проведения временных огневых и других пожароопасных работ;

* разработку мероприятий по действиям администрации, рабочих и служащих на случай возникновения пожара и организацию эвакуации людей;

* определение порядка содержания территории, зданий и помещений, в том числе эвакуационных путей;

* определение мест курения, применения открытого огня и проведения огневых работ;

* определение обязанностей и действий работников при пожаре.

Противопожарные разрывы между зданиями и сооружениями не должны использовать под складирование материалов, стоянки транспорта и строительства (установки) зданий и сооружений. 

Дороги, проезды и подъезды к зданиям, водоисточникам, используемым для целей пожаротушения, должны быть всегда свободными для проезда пожарной техники. Дороги должны иметь покрытие, пригодное для проезда пожарных автомобилей в любое время года. 

Места размещения (нахождения) средств пожарной безопасности и специально оборудованные места для курения должны быть обозначены знаками пожарной безопасности, в том числе знаком пожарной безопасности «Не загромождать». 

У пожарных водоисточников (ПГ), а также по направлению движения к ним должны быть установлены соответствующие указатели (объемные со светильником или плоские, выполненные с использованием светоотражающих покрытий). На них должны быть четко нанесены цифры, указывающие расстояние до водоисточника. 

Согласно статье 60 Федерального закона от 22.07.2008 № 123-ФЗ, здания и сооружения обеспечиваются первичными средствами пожаротушения лицами, уполномоченными владеть, пользоваться или распоряжаться зданиями и сооружениями. Номенклатура, количество и места размещения первичных средств пожаротушения устанавливаются в зависимости от вида горючего материала, объемно-планировочных решений здания, сооружения, параметров окружающей среды и мест размещения обслуживающего персонала, согласно Правил противопожарного режима в РФ.

Выбор типа и расчет необходимого количества огнетушителей на объекте защиты (в помещении) осуществляется в соответствии с положениями Правил противопожарного режима в РФ (п. 397, прилож. №1 и №2) в зависимости от огнетушащей способности огнетушителя, категорий помещений по пожарной и взрывопожарной опасности, а также класса пожара. Правила размещения, эксплуатации, технического обслуживания и ремонта огнетушителей в проектируемом здании устанавливаются, согласно ГОСТ Р 59641-2021.

Первичные средства пожаротушения должны содержаться в соответствии с паспортными данными на них. Не допускается использование средств пожаротушения, не имеющих соответствующих сертификатов. 

12. **Расчет пожарных рисков угрозы жизни и здоровью людей и уничтожения имущества**

Согласно пункта 2 части 1, части 3 статьи 6 Технического регламента №123-ФЗ пожарная безопасность объектов защиты, по данному проекту обеспечена, так как в полном объеме выполнены обязательные требования пожарной безопасности, установленные федеральными законами о технических регламентах, и нормативными документами по пожарной безопасности. 

**Перечень нормативных документов**

1. Федеральный закон от 22.07.2008 г. № 123-ФЗ «Технический регламент о требованиях пожарной безопасности»;

2. Федеральный закон от 30.12.2009 г. № 384-ФЗ «Технический регламент о безопасности зданий и сооружений»;

3. Постановление Правительства РФ от 16.02.2008 г. № 87 «Положение о составе разделов проектной документации и требованиях к их содержанию»;

4. Постановление Правительства от 16.09.2020 №1479 «Правила противопожарного режима в Российской Федерации»;

5. Постановление Правительства РФ от 28.05.2021 г. № 815 «Перечень национальных стандартов и сводов правил (частей таких стандартов и сводов правил), в результате применения которых на обязательной основе обеспечивается соблюдение требований Федерального закона «Технический регламент о безопасности зданий и сооружений»;

6. Приказ Федерального агентства по техническому регулированию и метрологии от 02.04. 2020 г. №687 «Перечень документов в области стандартизации, в результате применения которых на добровольной основе обеспечивается соблюдение требований Федерального закона от 30 декабря 2009 г. N 384-ФЗ «Технический регламент о безопасности зданий и сооружений»;

7. Приказ Росстандарта от 14.07.2020 г. № 1190 «Перечень документов в области стандартизации, в результате применения которых на добровольной основе обеспечивается соблюдение требований Федерального закона от 22 июля 2008 г. N 123-ФЗ «Технический регламент о требованиях пожарной безопасности»;

8. СП 1.13130.2020 Эвакуационные пути и выходы;

9. СП 2.13130.2020 Обеспечение огнестойкости объектов защиты;

10. СП 3.13130.2025 Система оповещения и управления эвакуацией людей при пожаре;

11. СП 4.13130.2013 Ограничение распространения пожара на объектах защиты. Требования к объемно-планировочным и конструктивным решениям;

12. СП 6.13130.2021 Электрооборудование. Требования пожарной безопасности;

13. СП 7.13130.2013 Отопление, вентиляция и кондиционирование. Противопожарные требования;

14. СП 8.13130.2020 Источники наружного противопожарного водоснабжения;

15. СП 10.13130.2020 Внутренний противопожарный водопровод. Требования пожарной безопасности;

16. СП 12.13130.2009 Определение категорий помещений, зданий и наружных установок по взрывопожарной и пожарной опасности;

17. СП 18.13330.2019 «Генеральные планы промышленных предприятий. Актуализированная редакция СНиП II-89-80\*»;

18. СП 31.13330.2021 «Водоснабжение. Наружные сети и сооружения»;

19. СП 52.13330.2016 «Естественное и искусственное освещение. Актуализированная редакция СНиП 23-05-95\*»;

20. СП 56.13330.2021 Производственные здания. Актуализированная редакция   
    СНиП 31-03-2001;

21. СП 60.13330.2020 «Отопление, вентиляция и кондиционирование»;

22. СП 90.13330.2012 «Электростанции тепловые. Актуализированная редакция СНиП II-58-75»;

23. СП 89.13330.2016. «Котельные установки. Актуализированная редакция СНиП II-35-76».

24. ГОСТ 12.4.026-2015 «Цвета сигнальные и знаки безопасности»;

25. РД 153-34.0-49.101-2003 «Инструкция по проектированию противопожарной защиты энергетических предприятий»;

26. ПУЭ Правила устройство энергоустановок. Издания 6, 7;

27. Пособие по применению СП 12.13130.2009 «Определение категорий помещений, зданий и наружных установок по взрывопожарной и пожарной и опасности», 2014\.

13. 